<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="utf-8">
<title>Manual de usuario — IEC 61850 Studio</title>
<style>
  @page { size: A4; margin: 18mm 16mm 20mm 16mm; }
  :root {
    --ink: #0b0b0b; --ink-2: #52514e; --muted: #8a897f;
    --s1: #2a78d6; --s2: #008300; --s3: #e87ba4;
    --accent: #1c5cab; --surface: #fcfcfb; --line: #e3e2dd;
    --code-bg: #f4f3f0;
  }
  * { box-sizing: border-box; }
  body {
    font-family: "IBM Plex Sans", "Segoe UI", system-ui, sans-serif;
    color: var(--ink); background: white; margin: 0; font-size: 10.5pt; line-height: 1.5;
  }
  h1 { font-size: 24pt; margin: 0 0 4px; letter-spacing: -0.5px; }
  h2 { font-size: 15pt; margin: 28px 0 8px; color: var(--accent);
       border-bottom: 2px solid var(--accent); padding-bottom: 4px; page-break-after: avoid; }
  h3 { font-size: 12pt; margin: 18px 0 6px; page-break-after: avoid; }
  p { margin: 6px 0; }
  code, pre { font-family: "JetBrains Mono", "Cascadia Code", monospace; font-size: 9pt; }
  code { background: var(--code-bg); padding: 1px 5px; border-radius: 3px; }
  pre { background: var(--code-bg); border: 1px solid var(--line); border-radius: 6px;
        padding: 10px 12px; overflow-x: auto; page-break-inside: avoid; }
  pre code { background: none; padding: 0; }
  table { border-collapse: collapse; width: 100%; margin: 10px 0; font-size: 9.5pt; page-break-inside: avoid; }
  th { text-align: left; background: var(--code-bg); border-bottom: 2px solid var(--line); padding: 5px 8px; }
  td { border-bottom: 1px solid var(--line); padding: 4px 8px; vertical-align: top; }
  td.mono, th.mono { font-family: "JetBrains Mono", monospace; font-size: 8.5pt; }
  .cover { height: 250mm; display: flex; flex-direction: column; justify-content: center; page-break-after: always; }
  .cover .sub { font-size: 13pt; color: var(--ink-2); margin-top: 6px; }
  .cover .meta { margin-top: 40px; color: var(--muted); font-size: 10pt; }
  .cover .band { height: 6px; width: 220px; margin: 24px 0;
                 background: linear-gradient(90deg, var(--s1), var(--s2), var(--s3)); border-radius: 3px; }
  .fig { margin: 14px 0; page-break-inside: avoid; }
  .fig figcaption { font-size: 8.5pt; color: var(--muted); margin-top: 4px; font-style: italic; }
  .note { border-left: 3px solid var(--s1); background: #f2f7fd; padding: 8px 12px; margin: 10px 0;
          border-radius: 0 6px 6px 0; page-break-inside: avoid; }
  .warn { border-left: 3px solid #d03b3b; background: #fdf3f3; padding: 8px 12px; margin: 10px 0;
          border-radius: 0 6px 6px 0; page-break-inside: avoid; }
  .toc { columns: 2; column-gap: 30px; font-size: 10pt; }
  .toc div { margin: 3px 0; }
  .toc .n { color: var(--accent); font-weight: 600; margin-right: 6px; }
  .kbd { border: 1px solid var(--line); border-bottom-width: 2px; border-radius: 4px;
         padding: 0 5px; font-size: 8.5pt; background: white; font-family: monospace; }
  .pagebreak { page-break-before: always; }
  svg text { font-family: "IBM Plex Sans", system-ui, sans-serif; }
  svg .mono { font-family: "JetBrains Mono", monospace; }
</style>
</head>
<body>

<!-- ============ PORTADA ============ -->
<div class="cover">
  <div style="font-size:10pt;color:var(--muted);letter-spacing:2px;">IEC&nbsp;61850 · MANUAL DE USUARIO</div>
  <div class="band"></div>
  <h1>IEC 61850 Studio</h1>
  <div class="sub">Cliente de diagnóstico y simulación IEC&nbsp;61850<br>
  Explorador MMS · Reportes en vivo · Control · Grupos de ajuste · Logs ·
  GOOSE / Sampled Values con fasores · Ficheros · Auditoría</div>
  <div class="meta">
    Versión 0.1.2 · julio 2026<br>
    Librería <code>iec61850-rs</code> (Rust) — cliente y servidor MMS, SCL, GOOSE, SV, IEC&nbsp;62351<br>
    Ejemplos de este manual: CID real <code>LT-SJA (ES-VAL).cid</code> (ABB/Hitachi, exportado con IET600)
  </div>
</div>

<!-- ============ ÍNDICE ============ -->
<h2>Índice</h2>
<div class="toc">
  <div><span class="n">1</span> Qué es la aplicación</div>
  <div><span class="n">2</span> Arquitectura</div>
  <div><span class="n">3</span> Inicio rápido en 5 pasos</div>
  <div><span class="n">4</span> La interfaz: zonas de trabajo y modo mando</div>
  <div><span class="n">5</span> Conexión a un IED</div>
  <div><span class="n">6</span> Navegación del modelo de datos</div>
  <div><span class="n">7</span> Lectura de datos y polling</div>
  <div><span class="n">8</span> Escritura de valores</div>
  <div><span class="n">9</span> Reportes (RCB) en vivo</div>
  <div><span class="n">10</span> Operaciones de control</div>
  <div><span class="n">11</span> Grupos de ajuste (SGCB)</div>
  <div><span class="n">12</span> Logs del IED (ReadJournal)</div>
  <div><span class="n">13</span> Bus de estación: GOOSE y Sampled Values</div>
  <div><span class="n">14</span> Comparar SCL ↔ IED real</div>
  <div><span class="n">15</span> Transferencia de ficheros (COMTRADE)</div>
  <div><span class="n">16</span> Auditoría de operaciones</div>
  <div><span class="n">17</span> Simular un IED en la red</div>
  <div><span class="n">18</span> Seguridad: TLS / mTLS (IEC 62351-3)</div>
  <div><span class="n">19</span> Solución de problemas</div>
</div>

<!-- ============ 1 ============ -->
<h2>1 · Qué es la aplicación</h2>
<p><b>IEC 61850 Studio</b> es una herramienta de escritorio para <b>probar, diagnosticar y simular</b>
dispositivos IEC&nbsp;61850 (IEDs de protección y control de subestaciones). Con ella puede:</p>
<table>
  <tr><th>Tarea</th><th>Dónde</th></tr>
  <tr><td>Conectar a un IED real o simulado (MMS, TCP 102), con o sin TLS, y guardar la conexión como perfil de un clic</td><td>Barra de conexión</td></tr>
  <tr><td>Explorar su modelo de datos (LD → LN → DO → DA) desde la red o desde un fichero SCL</td><td>Panel de navegación</td></tr>
  <tr><td>Leer valores sueltos, en lista de vigilancia o con refresco periódico</td><td>Secciones <i>Datos</i> y <i>Vigilar</i></td></tr>
  <tr><td>Habilitar RCBs y ver los reportes espontáneos según llegan</td><td>Sección <i>Reportes</i></td></tr>
  <tr><td>Escribir valores y operar objetos de control (modo mando + confirmación)</td><td>Secciones <i>Datos</i> y <i>Control</i></td></tr>
  <tr><td>Vigilar y operar aparatos con tarjetas en vivo (drag &amp; drop, iconografía de interruptor)</td><td>Sección <i>Control</i> · panel de operación</td></tr>
  <tr><td>Conmutar el grupo de ajustes activo y editar valores por grupo</td><td>Sección <i>Grupos de ajuste</i></td></tr>
  <tr><td>Leer el registro histórico persistido en el IED (ReadJournal)</td><td>Sección <i>Logs del IED</i></td></tr>
  <tr><td>Capturar y publicar GOOSE / Sampled Values, con diff de datos entre tramas y fasores</td><td>Sección <i>Bus de estación</i></td></tr>
  <tr><td>Descargar registros de perturbación (COMTRADE) del IED</td><td>Sección <i>Ficheros</i></td></tr>
  <tr><td>Revisar quién hizo qué desde esta estación (conexiones, escrituras, maniobras)</td><td>Sección <i>Auditoría</i></td></tr>
  <tr><td>Servir cualquier SCL como <b>IED en vivo</b> (uno o varios, visibles en la red) sin hardware ni línea de comandos</td><td>Entorno de pruebas</td></tr>
</table>
<div class="note"><b>Datos de ejemplo.</b> Las capturas y valores de este manual provienen de un
CID real de subestación —línea <code>LT-SJA</code>— con 7 IEDs (protecciones de línea ABB),
46 dispositivos lógicos y 367 nodos lógicos, servido por el simulador <code>iec61850-sim</code>.</div>

<!-- ============ 2 ============ -->
<h2>2 · Arquitectura</h2>
<p>La interfaz es web (React) pero <b>toda la comunicación de red ocurre en Rust</b>: el frontend
solo invoca comandos del núcleo, que enlaza la librería <code>iec61850-rs</code>.</p>

<figure class="fig">
<svg viewBox="0 0 720 240" width="100%" xmlns="http://www.w3.org/2000/svg">
  <defs>
    <marker id="arr" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse">
      <path d="M0,0 L10,5 L0,10 z" fill="#52514e"/>
    </marker>
  </defs>
  <!-- App box -->
  <rect x="10" y="20" width="300" height="200" rx="10" fill="#f2f7fd" stroke="#2a78d6" stroke-width="1.5"/>
  <text x="160" y="42" text-anchor="middle" font-size="13" font-weight="700" fill="#1c5cab">Aplicación de escritorio (Tauri)</text>
  <rect x="30" y="58" width="260" height="52" rx="6" fill="white" stroke="#e3e2dd"/>
  <text x="160" y="80" text-anchor="middle" font-size="11" font-weight="600">UI React</text>
  <text x="160" y="97" text-anchor="middle" font-size="9" fill="#52514e">árbol · tablas · gráficos · confirmaciones</text>
  <rect x="30" y="130" width="260" height="72" rx="6" fill="white" stroke="#e3e2dd"/>
  <text x="160" y="152" text-anchor="middle" font-size="11" font-weight="600">Núcleo Rust</text>
  <text x="160" y="169" text-anchor="middle" font-size="9" fill="#52514e">iec61850-rs: cliente/servidor MMS,</text>
  <text x="160" y="183" text-anchor="middle" font-size="9" fill="#52514e">SCL, GOOSE, SV, TLS 62351 · sim embebido</text>
  <line x1="160" y1="110" x2="160" y2="130" stroke="#52514e" stroke-width="1.5" marker-end="url(#arr)" marker-start="url(#arr)"/>
  <!-- Network targets -->
  <rect x="440" y="20" width="270" height="56" rx="8" fill="#fcfcfb" stroke="#008300" stroke-width="1.5"/>
  <text x="575" y="43" text-anchor="middle" font-size="11" font-weight="600" fill="#006300">IED real / simulado</text>
  <text x="575" y="60" text-anchor="middle" font-size="9" fill="#52514e" class="mono">MMS sobre TCP 102 · TLS 3782</text>
  <rect x="440" y="96" width="270" height="56" rx="8" fill="#fcfcfb" stroke="#e87ba4" stroke-width="1.5"/>
  <text x="575" y="119" text-anchor="middle" font-size="11" font-weight="600" fill="#a03a63">Bus de proceso / estación</text>
  <text x="575" y="136" text-anchor="middle" font-size="9" fill="#52514e" class="mono">GOOSE · SV (Ethernet capa 2)</text>
  <rect x="440" y="172" width="270" height="48" rx="8" fill="#fcfcfb" stroke="#eda100" stroke-width="1.5"/>
  <text x="575" y="192" text-anchor="middle" font-size="11" font-weight="600" fill="#8a6000">Ficheros SCL</text>
  <text x="575" y="208" text-anchor="middle" font-size="9" fill="#52514e" class="mono">.cid · .icd · .scd (offline)</text>
  <!-- links -->
  <line x1="310" y1="60" x2="440" y2="48" stroke="#52514e" stroke-width="1.5" marker-end="url(#arr)" marker-start="url(#arr)"/>
  <line x1="310" y1="140" x2="440" y2="124" stroke="#52514e" stroke-width="1.5" marker-end="url(#arr)" marker-start="url(#arr)"/>
  <line x1="310" y1="180" x2="440" y2="196" stroke="#52514e" stroke-width="1.5" marker-end="url(#arr)"/>
</svg>
<figcaption>Fig. 1 — Arquitectura: la UI nunca toca la red; el núcleo Rust habla MMS/GOOSE/SV.</figcaption>
</figure>

<!-- ============ 3 ============ -->
<h2>3 · Inicio rápido en 5 pasos</h2>
<ol>
  <li><b>Arranque la app</b>: <code>pnpm tauri dev</code> (desarrollo) o el binario instalado.</li>
  <li><b>Sin hardware</b>: abra el <i>Entorno de pruebas</i> (matraz), elija su fichero SCL y pulse
      <i>Iniciar IED en vivo</i> — la app sirve el modelo como IED MMS real y rellena la dirección.
      Sin SCL, use el <i>Simulador de ejemplo</i> embebido.</li>
  <li><b>Conectar</b>: escriba <code>127.0.0.1:10102</code> (o la IP del IED, puerto 102) y pulse
      <i>Conectar</i>. El estado pasa a <b>asociado</b> y se descubre el modelo.</li>
  <li><b>Explorar</b>: despliegue el árbol LD → LN → DO y seleccione un objeto: la sección
      <i>Datos</i> muestra sus atributos con valores.</li>
  <li><b>Ver datos vivos</b>: active <i>Polling</i> (p. ej. 1000 ms) o habilite un RCB en
      <i>Reportes</i> para recibir cambios espontáneos.</li>
</ol>
<div class="note"><b>La app arranca en solo lectura.</b> Para escribir, operar o publicar en el
bus hay que <b>armar el modo mando</b> (icono de escudo, §4.2) — así una sesión de diagnóstico
no puede tocar el proceso por accidente.</div>

<!-- ============ 4 ============ -->
<h2>4 · La interfaz: zonas de trabajo y modo mando</h2>
<h3>4.1 Tres zonas de trabajo</h3>
<p>El carril izquierdo agrupa las secciones según el ritmo de uso:</p>
<table>
  <tr><th>Zona</th><th>Secciones</th><th>Para qué</th></tr>
  <tr><td><b>Operación</b></td><td>Resumen · Datos · Control · Vigilar · Grupos de ajuste</td>
      <td>lo que un operador usa a diario sobre el IED activo</td></tr>
  <tr><td><b>Tiempo real</b></td><td>Reportes (RCB) · Logs del IED · Bus de estación (GOOSE/SV)</td>
      <td>flujos que llegan solos y registro histórico</td></tr>
  <tr><td><b>Ingeniería</b></td><td>Comparar SCL ↔ online · Ficheros · Auditoría</td>
      <td>puesta en marcha, verificación y trazabilidad</td></tr>
</table>
<p>La <b>barra de estado</b> inferior resume en todo momento: conexión activa, si el IED es de
<b>PRUEBAS</b> (simulador arrancado por la app) o está <b>EN SERVICIO</b> (cualquier otro),
modo mando, reportes recibidos y estado del polling (avisa en rojo si dejó de refrescar).</p>

<h3>4.2 Modo mando y barreras de seguridad</h3>
<ul>
  <li>La app arranca <b>desarmada</b> (solo lectura). El icono de <b>escudo</b> de la cabecera
  arma el modo mando; se desarma solo al cambiar de IED activo.</li>
  <li>Toda escritura o maniobra pide <b>confirmación</b> en un diálogo que identifica el aparato
  en lenguaje de operador (LD · LN · DO y su significado).</li>
  <li>Sobre un IED <b>EN SERVICIO</b> la barrera es reforzada: además hay que teclear la palabra
  <b>OPERAR</b>. Sobre un simulador de PRUEBAS basta la confirmación simple.</li>
  <li>Publicar GOOSE/SV de demo en el bus también exige modo mando (inyecta tramas reales).</li>
  <li>Todo queda anotado en la <b>auditoría local</b> (§16), incluidos los rechazos del IED.</li>
</ul>

<!-- ============ 5 ============ -->
<h2 class="pagebreak">5 · Conexión a un IED</h2>
<h3>5.1 Barra de conexión</h3>
<figure class="fig">
<svg viewBox="0 0 720 64" width="100%" xmlns="http://www.w3.org/2000/svg">
  <rect x="0" y="0" width="720" height="64" rx="8" fill="#f4f3f0" stroke="#e3e2dd"/>
  <rect x="12" y="16" width="240" height="32" rx="6" fill="white" stroke="#c9c8c2"/>
  <text x="24" y="37" font-size="12" class="mono" fill="#52514e">192.168.100.223:10102</text>
  <rect x="262" y="16" width="92" height="32" rx="6" fill="#2a78d6"/>
  <text x="308" y="37" text-anchor="middle" font-size="12" fill="white" font-weight="600">Conectar</text>
  <rect x="364" y="16" width="40" height="32" rx="6" fill="white" stroke="#c9c8c2"/>
  <text x="384" y="37" text-anchor="middle" font-size="13">⌕</text>
  <rect x="414" y="16" width="40" height="32" rx="6" fill="white" stroke="#c9c8c2"/>
  <text x="434" y="37" text-anchor="middle" font-size="13">🔒</text>
  <rect x="470" y="20" width="110" height="24" rx="12" fill="#e6f4ea"/>
  <text x="525" y="36" text-anchor="middle" font-size="10" fill="#006300" font-weight="600">asociado · v1</text>
  <text x="596" y="36" font-size="10" fill="#52514e">3 conexiones</text>
</svg>
<figcaption>Fig. 2 — Barra de conexión: dirección, conectar, descubrir, TLS y estado de la asociación.</figcaption>
</figure>
<ul>
  <li><b>Dirección</b> — <code>ip:puerto</code>. El puerto estándar MMS es <b>102</b>; los
  simuladores sin privilegios suelen usar 10102.</li>
  <li><b>Descubrir</b> (⌕) — relanza el descubrimiento del modelo por la asociación activa
  (GetServerDirectory + directorio de cada LD).</li>
  <li><b>Multi-conexión</b> — puede mantener varias asociaciones a la vez y cerrarlas una a una.</li>
</ul>

<h3>5.2 Escaneo de red</h3>
<p>El diálogo de escaneo busca IEDs de dos maneras:</p>
<table>
  <tr><th>Modo</th><th>Qué hace</th><th>Ejemplo de resultado</th></tr>
  <tr><td><b>MMS</b></td><td>Barre un rango IP (base p. ej. <code>192.168.100</code>, puerto 102)
      intentando asociar e identificar cada host.</td>
      <td class="mono">192.168.100.223 — iec61850-rs / iec61850-sim / 1.0</td></tr>
  <tr><td><b>L2 (pasivo)</b></td><td>Escucha la interfaz N segundos y lista los publicadores
      GOOSE/SV vistos (sin tocar la red).</td>
      <td class="mono">01:0c:cd:01:00:05 · gcb_ESTADO_IED · APPID 0x3005</td></tr>
</table>

<h3>5.3 Conexiones guardadas</h3>
<p>El icono de <b>marcador</b> junto a la dirección gestiona <b>perfiles de conexión</b>
persistentes: guarde la dirección tecleada (con su configuración TLS si está activa) bajo un
nombre — «Bahía 3 · SEL-451» — y reconéctese después con <b>un clic</b>, sin reteclear IP ni
rutas de certificados. Los perfiles sobreviven al cierre de la app
(<code>connections.json</code> en el directorio de configuración del usuario).</p>
<div class="note"><b>Certificados portables.</b> En el diálogo TLS, <i>«Importar los PEM a la
app»</i> copia CA/cert/clave a la carpeta gestionada de la app y apunta los campos a esas
copias: el perfil guardado sigue funcionando aunque mueva o borre los ficheros originales.</div>

<h3>5.4 Entorno de pruebas: IEDs en vivo (sin hardware)</h3>
<p>El diálogo del matraz sirve <b>cualquier fichero SCL como IED MMS real, desde la propia app y
sin línea de comandos</b>:</p>
<ul>
  <li><b>SCL a servir</b> — elija un <code>.cid</code>/<code>.icd</code>/<code>.scd</code> con el
  botón de examinar.</li>
  <li><b>Escucha en</b> — <code>0.0.0.0:10102</code> hace el IED <b>visible en toda la red</b>
  (otros clientes lo descubren y se conectan); <code>127.0.0.1</code> lo limita a esta máquina.</li>
  <li><b>Iniciar IED en vivo</b> — arranca el servidor. Puede repetir con otros SCL y puertos:
  cada IED aparece en la lista con su dirección y su botón de detener
  (<b>banco de subestación</b> con varios IEDs a la vez).</li>
  <li>La app hace <b>oscilar automáticamente el primer measurand</b> (FC <code>MX</code> flotante)
  del modelo, para que polling y reportes muestren datos vivos.</li>
</ul>
<p>Sin SCL propio, el botón <i>Simulador de ejemplo</i> arranca el IED embebido con un modelo de
demostración. El botón <i>Probar TLS con el simulador</i> del diálogo TLS hace lo mismo con mTLS y certificados de prueba (§18).</p>

<!-- ============ 6 ============ -->
<h2>6 · Navegación del modelo de datos</h2>
<p>El panel izquierdo tiene tres categorías: <b>Modelo</b> (árbol jerárquico), <b>Datasets</b> y
<b>Reports</b> (RCBs descubiertos). El árbol puede alimentarse de la <b>red</b> (lo que anuncia el
IED) o de un <b>fichero SCL</b> (con tipos, CDC y descripciones de ingeniería).</p>

<figure class="fig">
<svg viewBox="0 0 720 250" width="100%" xmlns="http://www.w3.org/2000/svg">
  <rect x="0" y="0" width="720" height="250" rx="8" fill="#fcfcfb" stroke="#e3e2dd"/>
  <rect x="10" y="10" width="700" height="26" rx="4" fill="#f4f3f0"/>
  <text x="22" y="27" font-size="11" fill="#8a897f">⌕ Buscar…  (p. ej. «Watt», «rcb_», «XCBR»)</text>
  <!-- LD row -->
  <rect x="10" y="42" width="700" height="26" fill="#eef0f4"/>
  <text x="20" y="59" font-size="11" font-weight="700" class="mono">▸ AA1F1Q01FN1MON</text>
  <text x="200" y="59" font-size="10" fill="#8a897f" font-style="italic">— dispositivo lógico (medida)</text>
  <rect x="10" y="70" width="700" height="26" fill="#eef0f4"/>
  <text x="20" y="87" font-size="11" font-weight="700" class="mono">▾ TEMPLATEMON</text>
  <!-- LN row -->
  <rect x="28" y="98" width="682" height="26" fill="white"/>
  <line x1="28" y1="98" x2="28" y2="124" stroke="#1baf7a" stroke-width="2"/>
  <text x="40" y="115" font-size="11" font-weight="600" class="mono">▾ CVMMXN1</text>
  <text x="140" y="115" font-size="10" fill="#8a897f" font-style="italic">— medidas monofásicas (P, Q, V, I, f)</text>
  <!-- DO rows -->
  <rect x="46" y="126" width="664" height="26" fill="white"/>
  <text x="60" y="143" font-size="11" class="mono">Watt</text>
  <rect x="105" y="130" width="34" height="17" rx="8" fill="none" stroke="#1baf7a"/>
  <text x="122" y="142" text-anchor="middle" font-size="8.5" fill="#0d7a52">MV</text>
  <text x="150" y="143" font-size="10" fill="#0d7a52" class="mono" font-weight="600">= 3.0</text>
  <text x="200" y="143" font-size="10" fill="#8a897f" font-style="italic">— potencia activa</text>
  <rect x="46" y="154" width="664" height="26" fill="#e8f0fb"/>
  <text x="60" y="171" font-size="11" class="mono">Hz</text>
  <rect x="105" y="158" width="34" height="17" rx="8" fill="none" stroke="#1baf7a"/>
  <text x="122" y="170" text-anchor="middle" font-size="8.5" fill="#0d7a52">MV</text>
  <text x="150" y="171" font-size="10" fill="#0d7a52" class="mono" font-weight="600">= 50.02</text>
  <text x="210" y="171" font-size="10" fill="#8a897f" font-style="italic">— frecuencia (seleccionado)</text>
  <rect x="46" y="182" width="664" height="26" fill="white"/>
  <text x="60" y="199" font-size="11" class="mono">PhV</text>
  <rect x="105" y="186" width="40" height="17" rx="8" fill="none" stroke="#1baf7a"/>
  <text x="125" y="198" text-anchor="middle" font-size="8.5" fill="#0d7a52">WYE</text>
  <text x="156" y="199" font-size="10" fill="#8a897f" font-style="italic">— tensiones de fase</text>
  <rect x="46" y="210" width="664" height="26" fill="white"/>
  <text x="60" y="227" font-size="11" class="mono">▸ A</text>
  <rect x="105" y="214" width="40" height="17" rx="8" fill="none" stroke="#1baf7a"/>
  <text x="125" y="226" text-anchor="middle" font-size="8.5" fill="#0d7a52">WYE</text>
  <text x="156" y="227" font-size="10" fill="#8a897f" font-style="italic">— corrientes de fase</text>
</svg>
<figcaption>Fig. 3 — Árbol de navegación con el CID de ejemplo: LD <code>TEMPLATEMON</code>,
LN <code>CVMMXN1</code> y sus DOs con badge de CDC y valor en vivo.</figcaption>
</figure>

<ul>
  <li><b>Virtualizado</b>: modelos de decenas de miles de nodos se despliegan al instante.</li>
  <li><b>Búsqueda</b>: filtra por etiqueta o referencia conservando los ancestros
  (p. ej. <code>Watt</code> muestra <code>TEMPLATEMON/CVMMXN1.Watt</code> con su ruta).</li>
  <li>En modelos grandes el árbol arranca plegado a nivel LD; en pequeños, desplegado.</li>
  <li>Al seleccionar un DO, el panel derecho lista sus atributos (stVal, q, t, mag.f…) con su FC.</li>
</ul>

<!-- ============ 7 ============ -->
<h2 class="pagebreak">7 · Lectura de datos y polling</h2>
<p>Seleccione un DO en el árbol: la sección <b>Datos</b> muestra la estructura con cada atributo,
su FC (badge), su tipo y su valor. Pulse un atributo para fijarlo como referencia activa.</p>
<table>
  <tr><th class="mono">Atributo</th><th>FC</th><th class="mono">Valor</th><th>Significado</th></tr>
  <tr><td class="mono">TEMPLATEMON/CVMMXN1.Watt.mag.f</td><td>MX</td><td class="mono">3.0</td><td>magnitud (float)</td></tr>
  <tr><td class="mono">TEMPLATEMON/CVMMXN1.Watt.q</td><td>MX</td><td class="mono">good</td><td>calidad</td></tr>
  <tr><td class="mono">TEMPLATEMON/CVMMXN1.Watt.t</td><td>MX</td><td class="mono">2026-07-18 13:05:04.500</td><td>marca de tiempo</td></tr>
  <tr><td class="mono">TEMPLATELD0/LLN0.Beh.stVal</td><td>ST</td><td class="mono">1 (on)</td><td>comportamiento del LD</td></tr>
</table>
<h3>Vigilar (lista de vigilancia)</h3>
<p>Añada referencias a la sección <b>Vigilar</b> para verlas juntas. Con <b>Polling</b> activo
(mínimo 200 ms) la app relee periódicamente las referencias vigiladas y las del DO seleccionado;
los valores se actualizan en el árbol, en <i>Datos</i> y en <i>Vigilar</i>.</p>
<div class="note">El polling es <b>lectura MMS periódica</b> (sondeo). Para cambios espontáneos
sin sondear, use los reportes (§9): el IED empuja los datos cuando cambian.</div>

<!-- ============ 8 ============ -->
<h2>8 · Escritura de valores</h2>
<p>Con un atributo escribible seleccionado (FC <code>SP</code>, <code>SE</code>, <code>CF</code>…),
elija el tipo (<code>Float</code>, <code>Int</code>, <code>Bool</code>, <code>String</code>…),
escriba el valor y pulse <b>Escribir</b>. La app pide <b>confirmación</b> antes de enviar:
muestra referencia, valor actual y valor nuevo.</p>
<div class="warn"><b>Precaución.</b> Escribir sobre un IED real cambia su configuración o su
proceso. Las escrituras rechazadas por el IED se muestran con su <code>DataAccessError</code>
(p. ej. <code>object-access-denied</code> si el rol/RBAC no lo permite).</div>

<!-- ============ 9 ============ -->
<h2>9 · Reportes (RCB) en vivo</h2>
<p>La categoría <b>Reports</b> del panel izquierdo lista los RCBs descubiertos. Al elegir uno se
carga su configuración (RptID, DatSet, ConfRev, TrgOps, OptFlds, IntgPd, BufTm) en un formulario
editable. <b>Habilitar</b> escribe la configuración y pone <code>RptEna=true</code>; desde ese
momento los reportes entrantes aparecen en la tabla según llegan.</p>

<figure class="fig">
<svg viewBox="0 0 720 210" width="100%" xmlns="http://www.w3.org/2000/svg">
  <defs>
    <marker id="a2" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse">
      <path d="M0,0 L10,5 L0,10 z" fill="#52514e"/>
    </marker>
  </defs>
  <line x1="140" y1="30" x2="140" y2="195" stroke="#c9c8c2" stroke-width="1.5"/>
  <line x1="580" y1="30" x2="580" y2="195" stroke="#c9c8c2" stroke-width="1.5"/>
  <text x="140" y="20" text-anchor="middle" font-size="11" font-weight="700">App (cliente)</text>
  <text x="580" y="20" text-anchor="middle" font-size="11" font-weight="700">IED</text>
  <line x1="140" y1="50" x2="580" y2="50" stroke="#2a78d6" stroke-width="2" marker-end="url(#a2)"/>
  <text x="360" y="44" text-anchor="middle" font-size="9.5" class="mono">Write DatSet / TrgOps / OptFlds → RptEna=true</text>
  <line x1="140" y1="80" x2="580" y2="80" stroke="#2a78d6" stroke-width="2" marker-end="url(#a2)"/>
  <text x="360" y="74" text-anchor="middle" font-size="9.5" class="mono">GI=true (interrogación general, opcional)</text>
  <line x1="580" y1="110" x2="140" y2="110" stroke="#008300" stroke-width="2" marker-end="url(#a2)"/>
  <text x="360" y="104" text-anchor="middle" font-size="9.5" class="mono">InformationReport — todos los miembros (GI)</text>
  <line x1="580" y1="145" x2="140" y2="145" stroke="#008300" stroke-width="2" marker-end="url(#a2)"/>
  <text x="360" y="139" text-anchor="middle" font-size="9.5" class="mono">InformationReport — dchg: Watt = 2.5</text>
  <line x1="580" y1="175" x2="140" y2="175" stroke="#008300" stroke-width="2" marker-end="url(#a2)"/>
  <text x="360" y="169" text-anchor="middle" font-size="9.5" class="mono">InformationReport — dchg: Watt = 3.0</text>
</svg>
<figcaption>Fig. 4 — Secuencia de reporting: habilitar, interrogación general y reportes espontáneos por cambio de dato.</figcaption>
</figure>

<h3>Ejemplo con el CID real</h3>
<p>RCB <code>TEMPLATELD0/LLN0.rcb_E[RP]</code> (no bufferado, dataset <code>MeasFltA</code>,
12 medidas dead-band de la línea):</p>
<table>
  <tr><th>#</th><th class="mono">RptID</th><th>Seq</th><th>Miembro</th><th class="mono">Valor</th><th>Motivo</th></tr>
  <tr><td>3</td><td class="mono">AA1F1Q01KF1LD0/LLN0.rcb_E</td><td>2</td>
      <td class="mono">TEMPLATEMON/CVMMXN1.Watt[MX]</td><td class="mono">{mag.f: 3.0, q: good, t: …}</td><td>dchg</td></tr>
  <tr><td>2</td><td class="mono">AA1F1Q01KF1LD0/LLN0.rcb_E</td><td>1</td>
      <td class="mono">TEMPLATEMON/CVMMXN1.Watt[MX]</td><td class="mono">{mag.f: 2.5, q: good, t: …}</td><td>dchg</td></tr>
  <tr><td>1</td><td class="mono">AA1F1Q01KF1LD0/LLN0.rcb_E</td><td>0</td>
      <td class="mono">12 miembros (GI)</td><td class="mono">A, SeqA, PhV, PPV, …</td><td>gi</td></tr>
</table>
<ul>
  <li><b>Mapear miembros</b>: con el SCL cargado, el botón <i>Mapear</i> traduce los índices de
  inclusión a nombres de miembro del dataset.</li>
  <li><b>BRCB</b> (bufferados, FC <code>BR</code>): traen <code>EntryID</code>; al rehabilitar,
  el IED reenvía lo perdido desde el último EntryID visto (resincronización).</li>
  <li>Los RCB admiten <b>reserva</b>: si otro cliente lo tiene tomado, el IED responde
  <code>temporarily-unavailable</code>.</li>
</ul>

<!-- ============ 10 ============ -->
<h2 class="pagebreak">10 · Operaciones de control</h2>
<p>La sección <b>Control</b> opera objetos controlables (CDC <code>SPC</code>, <code>DPC</code>…)
según su <code>ctlModel</code>:</p>
<table>
  <tr><th>ctlModel</th><th>Modelo</th><th>Flujo en la app</th></tr>
  <tr><td>0</td><td>status-only</td><td>no operable (el IED rechaza con LastApplError)</td></tr>
  <tr><td>1</td><td>direct-normal</td><td><i>Operar</i> → Write Oper</td></tr>
  <tr><td>2</td><td>sbo-normal</td><td><i>Seleccionar</i> (SBO) → <i>Operar</i> antes del sboTimeout</td></tr>
  <tr><td>3</td><td>direct-enhanced</td><td><i>Operar</i> → CommandTermination(+/−)</td></tr>
  <tr><td>4</td><td>sbo-enhanced</td><td><i>SelectWithValue</i> → <i>Operar</i> → CommandTermination</td></tr>
</table>
<p>Referencia de ejemplo: <code>IED1LD0/GGIO1.SPCSO1[CO]</code> con valor <code>Bool true</code>.
Cada operación pide <b>confirmación explícita</b> y el resultado (o el <code>AddCause</code> del
rechazo: 18 <i>select-failed</i>, 10 <i>blocked-by-interlocking</i>…) se muestra en una notificación.</p>

<h3>10.1 Panel de operación (drag &amp; drop)</h3>
<p>La parte superior de la sección <b>Control</b> es un <b>panel de operación</b>: arrastre un
componente desde el árbol (un DO como <code>Pos</code> o <code>SPCSO1</code>, un control o un
atributo suelto del panel de detalle) y suéltelo en la zona punteada. Cada componente se convierte
en una <b>tarjeta con sus valores en tiempo real</b> (el sondeo se activa solo al soltar):</p>

<figure class="fig">
<svg viewBox="0 0 720 190" width="100%" xmlns="http://www.w3.org/2000/svg">
  <!-- drop zone -->
  <rect x="0" y="0" width="720" height="190" rx="10" fill="#fcfcfb" stroke="#c9c8c2" stroke-width="2" stroke-dasharray="7 5"/>
  <!-- card 1: Pos CERRADO -->
  <rect x="16" y="16" width="330" height="158" rx="8" fill="white" stroke="#e3e2dd"/>
  <text x="30" y="40" font-size="12" font-weight="700" class="mono">Pos</text>
  <rect x="62" y="27" width="38" height="17" rx="4" fill="none" stroke="#2a78d6"/>
  <text x="81" y="39" text-anchor="middle" font-size="8.5" fill="#1c5cab">DPC</text>
  <rect x="106" y="27" width="34" height="17" rx="4" fill="#fdf0e5"/>
  <text x="123" y="39" text-anchor="middle" font-size="8.5" fill="#b25b12">⚡ CO</text>
  <!-- state block -->
  <rect x="28" y="52" width="306" height="66" rx="6" fill="#f4f3f0" stroke="#e3e2dd"/>
  <g>
    <line x1="58" y1="58" x2="58" y2="66" stroke="#52514e" stroke-width="2"/>
    <circle cx="58" cy="68" r="2.6" fill="none" stroke="#52514e" stroke-width="1.6"/>
    <circle cx="58" cy="98" r="2.6" fill="none" stroke="#52514e" stroke-width="1.6"/>
    <line x1="58" y1="100" x2="58" y2="112" stroke="#52514e" stroke-width="2"/>
    <line x1="58" y1="98" x2="58" y2="68" stroke="#d03b3b" stroke-width="3.5" stroke-linecap="round"/>
  </g>
  <text x="84" y="80" font-size="15" font-weight="800" fill="#d03b3b">CERRADO</text>
  <rect x="84" y="90" width="42" height="16" rx="4" fill="#e6f4ea"/>
  <text x="105" y="102" text-anchor="middle" font-size="8.5" fill="#006300">good</text>
  <text x="134" y="102" font-size="9" fill="#52514e" class="mono">13:05:04.500</text>
  <!-- rows -->
  <text x="30" y="136" font-size="9" fill="#8a897f" class="mono">opRcvd</text>
  <text x="110" y="136" font-size="10" fill="#0d7a52" class="mono" font-weight="600">false</text>
  <!-- buttons -->
  <rect x="28" y="146" width="92" height="20" rx="4" fill="#d03b3b"/>
  <text x="74" y="160" text-anchor="middle" font-size="9.5" fill="white" font-weight="600">Cerrar / ON…</text>
  <rect x="128" y="146" width="92" height="20" rx="4" fill="#1baf7a"/>
  <text x="174" y="160" text-anchor="middle" font-size="9.5" fill="white" font-weight="600">Abrir / OFF…</text>
  <!-- card 2: SPCSO abierto -->
  <rect x="366" y="16" width="330" height="158" rx="8" fill="white" stroke="#e3e2dd"/>
  <text x="380" y="40" font-size="12" font-weight="700" class="mono">SPCSO1</text>
  <rect x="440" y="27" width="38" height="17" rx="4" fill="none" stroke="#2a78d6"/>
  <text x="459" y="39" text-anchor="middle" font-size="8.5" fill="#1c5cab">SPC</text>
  <rect x="484" y="27" width="34" height="17" rx="4" fill="#fdf0e5"/>
  <text x="501" y="39" text-anchor="middle" font-size="8.5" fill="#b25b12">⚡ CO</text>
  <rect x="378" y="52" width="306" height="66" rx="6" fill="#f4f3f0" stroke="#e3e2dd"/>
  <g>
    <line x1="408" y1="58" x2="408" y2="66" stroke="#52514e" stroke-width="2"/>
    <circle cx="408" cy="68" r="2.6" fill="none" stroke="#52514e" stroke-width="1.6"/>
    <circle cx="408" cy="98" r="2.6" fill="none" stroke="#52514e" stroke-width="1.6"/>
    <line x1="408" y1="100" x2="408" y2="112" stroke="#52514e" stroke-width="2"/>
    <line x1="408" y1="98" x2="424" y2="72" stroke="#8a897f" stroke-width="3.5" stroke-linecap="round"/>
  </g>
  <text x="434" y="80" font-size="15" font-weight="800" fill="#8a897f">OFF</text>
  <rect x="434" y="90" width="42" height="16" rx="4" fill="#e6f4ea"/>
  <text x="455" y="102" text-anchor="middle" font-size="8.5" fill="#006300">good</text>
  <text x="484" y="102" font-size="9" fill="#52514e" class="mono">sin sello de tiempo</text>
  <text x="380" y="136" font-size="9" fill="#8a897f" class="mono">ctlModel</text>
  <text x="470" y="136" font-size="10" fill="#0d7a52" class="mono" font-weight="600">1 (direct-normal)</text>
  <rect x="378" y="146" width="92" height="20" rx="4" fill="#d03b3b"/>
  <text x="424" y="160" text-anchor="middle" font-size="9.5" fill="white" font-weight="600">Cerrar / ON…</text>
  <rect x="478" y="146" width="92" height="20" rx="4" fill="#1baf7a"/>
  <text x="524" y="160" text-anchor="middle" font-size="9.5" fill="white" font-weight="600">Abrir / OFF…</text>
</svg>
<figcaption>Fig. 4b — Panel de operación: tarjetas creadas por arrastre con símbolo unifilar,
calidad decodificada, sello de tiempo y botones de mando.</figcaption>
</figure>

<p><b>Iconografía de estado</b> (estilo IEDScout). El <code>stVal</code> se interpreta según el
CDC del componente — <code>Dbpos</code> (posición doble, DPC/DPS) o booleano (SPC/SPS):</p>
<table>
  <tr><th class="mono">stVal</th><th>Estado</th><th>Símbolo</th><th>Color</th></tr>
  <tr><td class="mono">0 · 00</td><td>INTERMEDIO (en tránsito)</td><td>brazo discontinuo</td><td>amarillo</td></tr>
  <tr><td class="mono">1 · 01 · false</td><td>ABIERTO / OFF</td><td>brazo abierto</td><td>verde</td></tr>
  <tr><td class="mono">2 · 10 · true</td><td>CERRADO / ON</td><td>brazo recto</td><td>rojo</td></tr>
  <tr><td class="mono">3 · 11</td><td>ERRÓNEO (bad-state)</td><td>aspa ✕</td><td>rojo</td></tr>
</table>
<ul>
  <li>La <b>calidad</b> (<code>q</code>) se decodifica según IEC 61850-7-3: badge
  <code>good</code>/<code>invalid</code>/<code>questionable</code> con sus banderas
  (<code>oldData</code>, <code>test</code>, <code>oscillatory</code>…).</li>
  <li>El <b>sello de tiempo</b> (<code>t</code>) se muestra legible con milisegundos; la época
  cero aparece como «sin sello de tiempo».</li>
  <li>Todo cambio de estado o de valor produce un <b>destello</b> en la tarjeta — se ve el
  efecto de la orden (o del proceso) en el momento en que ocurre.</li>
  <li>Si el componente tiene <code>Oper</code> (badge naranja <b>CO</b>), la tarjeta ofrece
  <b>Cerrar / ON</b> y <b>Abrir / OFF</b>, siempre con confirmación previa.</li>
  <li>El formulario clásico por referencia (<i>Seleccionar</i> / <i>Operar</i>) sigue disponible
  debajo del panel para casos avanzados (INC, valores enteros, etc.).</li>
</ul>

<!-- ============ 11 ============ -->
<h2>11 · Grupos de ajuste (SGCB)</h2>
<p>Las protecciones con <b>grupos de ajuste</b> (IEC 61850-7-2, bloque <code>SGCB</code> en
<code>LLN0</code>) mantienen varios juegos de settings y uno <b>activo</b>. La sección
<i>Grupos de ajuste</i> descubre el SGCB de cada dispositivo lógico y muestra una tarjeta con:
grupo <b>activo</b>, grupo <b>en edición</b> y <b>total</b> de grupos.</p>
<table>
  <tr><th>Botón</th><th>Servicio 7-2</th><th>Efecto</th><th>Barrera</th></tr>
  <tr><td><b>Activar</b></td><td class="mono">SelectActiveSG</td>
      <td>la protección pasa a usar los valores del grupo elegido</td>
      <td>modo mando + confirmación (reforzada si EN SERVICIO)</td></tr>
  <tr><td><b>Editar</b></td><td class="mono">SelectEditSG</td>
      <td>elige el grupo cuyo buffer reciben las escrituras FC=SE (sin efecto en vivo)</td>
      <td>modo mando</td></tr>
  <tr><td><b>Confirmar edición</b></td><td class="mono">ConfirmEditSGValues</td>
      <td>persiste los valores pendientes al grupo en edición</td>
      <td>modo mando + confirmación</td></tr>
</table>
<p><b>Flujo típico</b> para cambiar un ajuste del grupo 2 sin tocar el activo:</p>
<ol>
  <li><i>Editar</i> con grupo 2 (<code>SelectEditSG</code>).</li>
  <li>En <i>Datos</i>, escribir el valor sobre la vista <b>FC=SE</b> del ajuste
      (p. ej. <code>…/PTOC1.StrVal.setVal[SE]</code>). La vista <b>FC=SG</b> (solo lectura)
      sigue mostrando el valor del grupo activo.</li>
  <li><i>Confirmar edición</i> — el valor queda guardado en el grupo 2.</li>
  <li><i>Activar</i> el grupo 2 cuando proceda: la protección conmuta de juego completo.</li>
</ol>
<div class="note">Un grupo fuera de rango (mayor que <code>NumOfSG</code>) lo rechaza el IED con
<i>conflicto de estado del objeto</i>; el intento queda igualmente en la auditoría (§16).</div>

<!-- ============ 12 ============ -->
<h2>12 · Logs del IED (ReadJournal)</h2>
<p>Además de los reportes (que se pierden si nadie escucha), los IEDs con <b>LogControl</b>
persisten eventos en un <b>log interno</b>. La sección <i>Logs del IED</i> lista los LCB del
modelo (FC <code>LG</code>), lee el journal por MMS <code>ReadJournal</code> y muestra cada
entrada con su <b>fecha</b> (BinaryTime decodificado), su <b>EntryID</b> y los <b>valores</b>
registrados. Exportable a CSV.</p>
<table>
  <tr><th>Fecha</th><th class="mono">EntryID</th><th class="mono">Valores</th></tr>
  <tr><td class="mono">2026-07-28 09:14:02.150</td><td class="mono">0000000000000001</td><td class="mono">true</td></tr>
  <tr><td class="mono">2026-07-28 09:14:03.900</td><td class="mono">0000000000000002</td><td class="mono">false</td></tr>
</table>
<div class="note">Si el servidor indica <code>moreFollows</code>, la vista lo avisa: hay más
entradas de las devueltas en esa lectura.</div>

<!-- ============ 13 ============ -->
<h2>13 · Bus de estación: GOOSE y Sampled Values</h2>
<p>La sección <b>Bus de estación</b> (sub-pestañas <b>GOOSE</b> y <b>SV</b>) trabaja en la
<b>capa 2</b> (Ethernet): elija la interfaz de red y pulse <i>Iniciar</i>. Requiere permisos de
captura (<code>setcap</code> o root; en Windows, Npcap). Publicar tramas de demo exige además
el modo mando (§4.2). El publicador de demo trae <b>escenarios</b>: GOOSE (maniobra con Dbpos
y selección, eventos trip/alarma, banco de 3 publicadores) y SV (trifásico sano, falta
monofásica, desequilibrio, 5º armónico) — material realista para ejercitar el diff de datos,
las estadísticas, la forma de onda y los fasores sin IED real.</p>
<h3>GOOSE</h3>
<table>
  <tr><th class="mono">GoCbRef</th><th class="mono">MAC dst</th><th>APPID</th><th>stNum</th><th>sqNum</th><th>TTL</th><th>Datos</th></tr>
  <tr><td class="mono">TEMPLATELD0/LLN0$GO$gcb_LOGICA_RECIERRE</td><td class="mono">01:0c:cd:01:00:01</td>
      <td class="mono">0x3001</td><td>4</td><td>127</td><td>2000&nbsp;ms</td><td class="mono">false, false, true | good</td></tr>
  <tr><td class="mono">TEMPLATELD0/LLN0$GO$gcb_ESTADO_IED</td><td class="mono">01:0c:cd:01:00:02</td>
      <td class="mono">0x3002</td><td>12</td><td>3</td><td>2000&nbsp;ms</td><td class="mono">true | good</td></tr>
</table>
<p>Un salto de <b>stNum</b> indica un cambio de estado (evento); <b>sqNum</b> cuenta las
retransmisiones. La app también puede <b>publicar</b> GOOSE de prueba, incluida la trama con
<b>bit de simulación</b> (Ed.2) para probar esquemas con <code>LPHD.Sim</code> sin disparar en real.</p>
<h3>Diff de datos entre tramas</h3>
<p>El monitor compara los valores del dataset de cada trama con los de la <b>trama anterior del
mismo publicador</b> y resalta qué miembro cambió y de qué valor a cuál — la columna
<b>cambios</b> queda vacía en las retransmisiones idénticas, así los eventos reales saltan a la
vista:</p>
<table>
  <tr><th>Hora</th><th>stNum</th><th>Tipo</th><th class="mono">Valores</th><th class="mono">Cambios</th></tr>
  <tr><td class="mono">09:14:02.150</td><td>5</td><td>stChange</td><td class="mono">false, 0</td>
      <td class="mono">[1] true → false, [2] 1 → 0</td></tr>
  <tr><td class="mono">09:14:01.900</td><td>4</td><td>retx</td><td class="mono">true, 1</td><td></td></tr>
</table>
<p>Las estadísticas por publicador añaden el <b>último cambio de datos</b> con su hora, y el
CSV exporta la columna. Si el dataset crece o encoge entre tramas (cambio de
<code>confRev</code>), los miembros añadidos o retirados se señalan con <code>—</code>.</p>

<h3>Sampled Values</h3>
<p>El visor SV muestra las muestras de los 8 canales (4 corrientes + 4 tensiones en 9-2LE)
según llegan, con su gráfico de forma de onda:</p>

<figure class="fig">
<svg viewBox="0 0 720 220" width="100%" xmlns="http://www.w3.org/2000/svg">
  <rect x="0" y="0" width="720" height="220" fill="#fcfcfb"/>
  <!-- grid -->
  <g stroke="#e3e2dd" stroke-width="1">
    <line x1="60" y1="30"  x2="700" y2="30"/>
    <line x1="60" y1="75"  x2="700" y2="75"/>
    <line x1="60" y1="120" x2="700" y2="120"/>
    <line x1="60" y1="165" x2="700" y2="165"/>
  </g>
  <line x1="60" y1="120" x2="700" y2="120" stroke="#c9c8c2" stroke-width="1"/>
  <!-- y labels -->
  <g font-size="9" fill="#52514e" text-anchor="end">
    <text x="54" y="33">+100 A</text>
    <text x="54" y="123">0</text>
    <text x="54" y="213">−100 A</text>
  </g>
  <!-- waveforms: 3 phases, 2.5 cycles, 120° apart, drawn as polylines -->
  <polyline fill="none" stroke="#2a78d6" stroke-width="2" points="60,120 76,86 92,58 108,41 124,36 140,44 156,64 172,92 188,124 204,155 220,181 236,197 252,203 268,196 284,177 300,149 316,117 332,85 348,57 364,40 380,36 396,45 412,66 428,94 444,126 460,157 476,182 492,198 508,203 524,195 540,175 556,147 572,115 588,83 604,56 620,39 636,36 652,46 668,68 684,96 700,128"/>
  <polyline fill="none" stroke="#008300" stroke-width="2" points="60,193 76,203 92,200 108,185 124,159 140,128 156,95 172,66 188,45 204,36 220,40 236,57 252,83 268,114 284,146 300,174 316,194 332,203 348,199 364,183 380,157 396,125 412,93 428,64 444,44 460,36 476,41 492,59 508,86 524,117 540,148 556,176 572,195 588,203 604,198 620,181 636,154 652,122 668,90 684,62 700,43"/>
  <polyline fill="none" stroke="#e87ba4" stroke-width="2" points="60,47 76,37 92,38 108,52 124,76 140,107 156,139 172,168 188,190 204,202 220,201 236,188 252,164 268,134 284,102 300,72 316,50 332,37 348,38 364,51 380,74 396,104 412,136 428,166 444,188 460,201 476,202 492,189 508,166 524,136 540,104 556,73 572,50 588,37 604,38 620,50 636,73 652,103 668,135 684,165 700,187"/>
  <!-- direct labels -->
  <text x="126" y="28" font-size="10" font-weight="600" fill="#1c5cab">Ia</text>
  <text x="206" y="28" font-size="10" font-weight="600" fill="#006300">Ib</text>
  <text x="78" y="28" font-size="10" font-weight="600" fill="#a03a63">Ic</text>
  <!-- x axis -->
  <g font-size="9" fill="#52514e">
    <text x="60" y="218">0</text>
    <text x="316" y="218">20 ms</text>
    <text x="572" y="218">40 ms</text>
  </g>
  <!-- legend -->
  <g font-size="9.5" fill="#0b0b0b">
    <rect x="560" y="10" width="10" height="3" fill="#2a78d6"/><text x="574" y="15">Ia</text>
    <rect x="600" y="10" width="10" height="3" fill="#008300"/><text x="614" y="15">Ib</text>
    <rect x="640" y="10" width="10" height="3" fill="#e87ba4"/><text x="654" y="15">Ic</text>
  </g>
</svg>
<figcaption>Fig. 5 — Visor SV: corrientes trifásicas 9-2LE (4000 muestras/s, 50 Hz) desfasadas 120°.</figcaption>
</figure>

<h3>Fasores</h3>
<p>Junto a la forma de onda, la vista <b>Fasores</b> estima magnitud y ángulo de la componente
fundamental de cada canal (DFT de un bin sobre ciclos completos de la ventana de muestras):</p>
<ul>
  <li><b>Diagrama polar</b>: tensiones con trazo continuo, corrientes con trazo discontinuo;
  cada grupo se normaliza por separado (las corrientes no desaparecen frente a las tensiones).</li>
  <li><b>Tabla</b>: RMS en unidades físicas 9-2LE (corriente 1&nbsp;mA/cuenta, tensión
  10&nbsp;mV/cuenta), RMS crudo y <b>ángulo relativo</b> a la primera tensión visible — un
  sistema trifásico sano muestra ≈120° entre fases.</li>
  <li><b>Muestras por ciclo</b> configurable: 80 para 9-2LE a 50&nbsp;Hz (4000 muestras/s),
  96 para 60&nbsp;Hz (4800/s). Los escenarios de demo emiten 80 exactas (el valor por defecto ya cuadra).</li>
  <li>Los canales a cero o con solo componente continua se omiten (sin fundamental).</li>
</ul>
<div class="note">Las tramas firmadas con IEC&nbsp;62351-6 (HMAC o ECDSA) se verifican si se
configura la clave; las tramas manipuladas aparecen como evento <code>AuthFailed</code>.</div>

<!-- ============ 14 ============ -->
<h2>14 · Comparar SCL ↔ IED real</h2>
<p>La sección <b>Comparar</b> cruza el modelo del fichero SCL con el modelo descubierto en la
red y lista las discrepancias: objetos del SCL que el IED no anuncia y objetos del IED ausentes
en el SCL. Útil para <b>verificar que el IED en servicio corresponde a la ingeniería</b>
(versiones de configuración, datasets modificados en campo, etc.).</p>

<!-- ============ 15 ============ -->
<h2>15 · Transferencia de ficheros (COMTRADE)</h2>
<p>La sección <b>Ficheros</b> lista el directorio del IED (recursivo) con nombre, tamaño y fecha,
y descarga cualquier fichero — en particular los <b>registros de perturbación COMTRADE</b>
(pares <code>.cfg</code>/<code>.dat</code> y <code>.hdr</code> opcional) que generan las
protecciones tras una falta.</p>
<table>
  <tr><th class="mono">Fichero</th><th>Tamaño</th><th>Fecha</th></tr>
  <tr><td class="mono">COMTRADE/FALTA_20260715_213402.cfg</td><td class="mono">2.1 KiB</td><td class="mono">2026-07-15 21:34</td></tr>
  <tr><td class="mono">COMTRADE/FALTA_20260715_213402.dat</td><td class="mono">184 KiB</td><td class="mono">2026-07-15 21:34</td></tr>
  <tr><td class="mono">config/ied.cid</td><td class="mono">1.3 MiB</td><td class="mono">2026-07-17 21:49</td></tr>
</table>

<!-- ============ 16 ============ -->
<h2>16 · Auditoría de operaciones</h2>
<p>Toda acción que <b>toca el IED o el bus</b> desde esta estación queda registrada en un
fichero local <b>append-only</b> (<code>audit.jsonl</code> en el directorio de datos del
usuario; la ruta exacta se muestra en la propia sección). La UI no permite borrarlo — es la
traza de operaciones.</p>
<table>
  <tr><th>Acción</th><th>Qué registra</th></tr>
  <tr><td class="mono">connect / connect-tls / disconnect</td><td>sesiones por conexión (ip:puerto)</td></tr>
  <tr><td class="mono">write / operate / select</td><td>referencia, valor y tipo, resultado (ok, denegado o el error del IED)</td></tr>
  <tr><td class="mono">rcb-write / rpt-enable / rpt-disable</td><td>RCB afectado y parámetros cambiados</td></tr>
  <tr><td class="mono">sg-edit / sg-confirm / sg-active</td><td>operaciones sobre grupos de ajuste, con el grupo</td></tr>
</table>
<p>Cada entrada lleva <b>fecha con milisegundos, conexión, acción, referencia, detalle y
resultado</b> — también los intentos <b>rechazados</b> por el IED (RBAC, interlocking, fuera de
rango…). La vista permite <b>filtrar</b> por texto y <b>exportar a CSV</b> para adjuntar a un
parte de trabajo.</p>
<div class="note"><b>Ámbito.</b> Es una auditoría <i>de esta estación de trabajo</i> (qué se
ordenó desde aquí). El registro histórico <i>del IED</i> es el log del §12.</div>

<!-- ============ 17 ============ -->
<h2 class="pagebreak">17 · Simular un IED en la red</h2>
<div class="note"><b>Desde la UI.</b> Todo lo de esta sección puede hacerse <b>sin línea de
comandos</b> desde el <i>Entorno de pruebas</i> (§5.4): elegir el SCL, escuchar en
<code>0.0.0.0</code> y arrancar varios IEDs en vivo a la vez. La CLI sigue siendo útil para
scripts, arranque automático y puertos privilegiados.</div>
<p>La herramienta CLI <code>iec61850-sim</code> convierte
<b>cualquier fichero SCL en un IED vivo</b> accesible desde toda la red — ideal para bancos de
pruebas, FAT/SAT sin hardware y formación:</p>
<pre><code># IED con el CID real, accesible desde la LAN:
iec61850-sim --scl "LT-SJA (ES-VAL).cid" --bind 0.0.0.0:102 \
             --vary "TEMPLATEMON/CVMMXN1.Watt.mag.f[MX]" --files ./registros

# Banco de subestación: un proceso por IED, cada uno en su IP (alias):
sudo ip addr add 10.11.1.21/24 dev eth0
iec61850-sim --scl ied_linea.cid  --bind 10.11.1.21:102 &
iec61850-sim --scl ied_trafo.cid  --bind 10.11.1.22:102 &</code></pre>
<ul>
  <li><code>--vary</code> hace oscilar un measurand (por defecto, el primero MX flotante)
  cada <code>--vary-period-ms</code> — datos vivos para reportes y polling.</li>
  <li><code>--files</code> expone un directorio por file transfer (sirva ahí sus COMTRADE).</li>
  <li>El puerto 102 requiere <code>sudo setcap cap_net_bind_service=+ep iec61850-sim</code>
  (una vez) o correr como root; sin privilegios use 10102.</li>
  <li>Recuerde abrir el firewall: <code>sudo ufw allow 102/tcp</code>.</li>
</ul>
<p>Cualquier cliente 61850 de la red (esta app, IEDScout, un SCADA/gateway, libiec61850) verá
un IED conforme: asociación, browse, lecturas, escrituras, datasets, reportes URCB/BRCB,
settings groups, control y ficheros.</p>

<!-- ============ 18 ============ -->
<h2>18 · Seguridad: TLS / mTLS (IEC 62351-3)</h2>
<p>El diálogo TLS (candado) configura la asociación segura:</p>
<table>
  <tr><th>Campo</th><th>Descripción</th></tr>
  <tr><td>Server name (SNI)</td><td>nombre esperado del certificado del IED</td></tr>
  <tr><td>CA</td><td>certificado de la autoridad que firma al IED</td></tr>
  <tr><td>Cert / Key cliente</td><td>identidad de esta app (mTLS); el IED puede mapear el CN a un rol RBAC</td></tr>
</table>
<p>Con <i>Usar TLS</i> activo, <i>Conectar TLS</i> establece MMS sobre TLS (puerto típico 3782).
El botón <i>Probar TLS con el simulador</i> levanta un IED embebido con certificados de prueba para
ensayar el flujo completo, incluida la revocación (CRL/OCSP) del lado servidor.</p>

<!-- ============ 19 ============ -->
<h2>19 · Solución de problemas</h2>
<table>
  <tr><th>Síntoma</th><th>Causa probable</th><th>Remedio</th></tr>
  <tr><td>«conexión rechazada»</td><td>puerto/IP mal, IED caído, firewall</td>
      <td>verifique <code>ip:puerto</code>; <code>ufw allow 102/tcp</code> en el servidor</td></tr>
  <tr><td>Asocia pero el árbol sale vacío</td><td>descubrimiento no lanzado</td>
      <td>pulse ⌕ (Descubrir); pruebe la fuente «SCL» con el fichero del IED</td></tr>
  <tr><td>«authentication-failure» al asociar</td><td>el IED exige password ACSE (62351-4) o token</td>
      <td>configure la credencial correcta</td></tr>
  <tr><td>Escritura → <code>object-access-denied</code></td><td>RBAC: el rol no tiene permiso</td>
      <td>use una identidad con rol Operator/Engineer</td></tr>
  <tr><td>RCB → <code>temporarily-unavailable</code></td><td>RCB reservado por otro cliente</td>
      <td>use otro RCB o espere a que expire la reserva (<code>ResvTms</code>)</td></tr>
  <tr><td>GOOSE/SV sin tramas</td><td>sin permisos de captura o interfaz equivocada</td>
      <td><code>setcap cap_net_raw,cap_net_admin=+ep</code>; elija la interfaz del bus</td></tr>
  <tr><td>Reportes no llegan</td><td>TrgOps sin <code>dchg</code>, dataset vacío, RptEna=false</td>
      <td>revise el formulario del RCB y habilite de nuevo; pruebe GI</td></tr>
  <tr><td>Botones Escribir/Operar/Activar grises</td><td>modo mando desarmado (la app arranca en solo lectura)</td>
      <td>arme el escudo de la cabecera (§4.2); se desarma al cambiar de IED</td></tr>
  <tr><td>«Ningún LD declara un SGCB» / sin LCBs</td><td>el modelo no tiene <code>SettingControl</code>/<code>LogControl</code></td>
      <td>normal en muchos IEDs; verifique el SCL de ingeniería</td></tr>
  <tr><td>Fasores con ángulos que giran</td><td>«muestras por ciclo» no coincide con la tasa real</td>
      <td>ajuste el valor (80 → 50 Hz, 96 → 60 Hz; demo = 80)</td></tr>
  <tr><td>Conmutar grupo → <i>conflicto de estado</i></td><td>grupo fuera de rango (&gt; NumOfSG)</td>
      <td>use un grupo entre 1 y el total mostrado en la tarjeta</td></tr>
</table>

<div style="margin-top:40px;color:var(--muted);font-size:9pt;border-top:1px solid var(--line);padding-top:8px;">
Manual generado para IEC 61850 Studio 0.1.2 · librería iec61850-rs · julio 2026.
Los identificadores de ejemplo (TEMPLATEMON, CVMMXN1, rcb_E, MeasFltA…) pertenecen al CID
de demostración «LT-SJA (ES-VAL)».
</div>

</body>
</html>
